


<section id="the-thesis">
  <h2>The Thesis</h2>
  <p class="lead">India has a documented data-centre cooling opportunity, but earlier proprietary market forecasts lack an auditable foundation. This report replaces uncalibrated readiness scores with attributed external benchmarks, a dated H1 2026 capacity inventory (<span class="finding-num">1,789 MW</span> operational, <span class="finding-num">509 MW</span> under construction, <span class="finding-num">3,351 MW</span> planned), and specific company evidence. It establishes that cooling architecture depends on the complete system design, not just chip-power thresholds, and identifies verified domestic manufacturing activity alongside the real execution risks in power, water and supply-chain qualification.</p>
</section>

<section id="key-numbers">
  <h2>Key Numbers</h2>
  <div class="stats-grid">
    <div class="stat-card">
      <div class="stat-val">1,789</div>
      <div class="stat-label">Operational capacity (MW), H1 2026</div>
      <div class="stat-src">Cushman &amp; Wakefield ◆ PUB-16</div>
    </div>
    <div class="stat-card">
      <div class="stat-val">509</div>
      <div class="stat-label">Under construction (MW)</div>
      <div class="stat-src">Cushman &amp; Wakefield ◆ PUB-16</div>
    </div>
    <div class="stat-card">
      <div class="stat-val">3,351</div>
      <div class="stat-label">Planned supply (MW)</div>
      <div class="stat-src">Cushman &amp; Wakefield ◆ PUB-16</div>
    </div>
    <div class="stat-card">
      <div class="stat-val">7–10%</div>
      <div class="stat-label">US liquid-cooled construction premium</div>
      <div class="stat-src">Turner &amp; Townsend 2025–26 ◆ PUB-22</div>
    </div>
    <div class="stat-card">
      <div class="stat-val">~$3 bn</div>
      <div class="stat-label">Global liquid-cooling revenue (2025 est.)</div>
      <div class="stat-src">Dell'Oro Group ◆ PUB-17</div>
    </div>
    <div class="stat-card">
      <div class="stat-val">~$7 bn</div>
      <div class="stat-label">Global liquid-cooling revenue (2029 fcst.)</div>
      <div class="stat-src">Dell'Oro Group ◆ PUB-17</div>
    </div>
  </div>
</section>

<section id="key-findings">
  <h2>Key Findings</h2>
  <div class="findings-grid">
    <div class="finding-card">
      <h3>Market-scope discipline</h3>
      <p class="finding-claim">Public publisher pages give materially different 2025 India estimates, ranging from <span class="finding-num">USD 689.2 million</span> to <span class="finding-num">USD 2,380 million</span>. Different scopes prevent a defensible pooled headline.</p>
      <span class="finding-src">Techadyant Analysis ◆ PUB-19 to PUB-21</span>
    </div>
    <div class="finding-card">
      <h3>Technology-selection reality</h3>
      <p class="finding-claim">NVIDIA documents an air-cooled DGX B200 configuration. A chip-power threshold alone cannot establish a universal requirement for direct liquid cooling.</p>
      <span class="finding-src">NVIDIA Documentation ◆ PUB-05</span>
    </div>
    <div class="finding-card">
      <h3>Domestic capability, verified</h3>
      <p class="finding-claim">Local capability is broader than previously drafted. Schneider announced a Bengaluru liquid-cooling factory, and Vertiv announced rack-level co-engineering with Netweb.</p>
      <span class="finding-src">Company Announcements ◆ PUB-24, PUB-25</span>
    </div>
    <div class="finding-card">
      <h3>IP vs. presence</h3>
      <p class="finding-claim">India presence does not prove local production of every component. A domestic factory does not establish indigenous intellectual property or a measured local-content percentage.</p>
      <span class="finding-src">Techadyant Vendor Assessment ◆ Section 11</span>
    </div>
    <div class="finding-card">
      <h3>Delivery risks</h3>
      <p class="finding-claim">The main execution risks are power and water availability, project timing, equipment compatibility, quality control and service support — not just equipment procurement.</p>
      <span class="finding-src">Techadyant Risk Framework ◆ Section 5</span>
    </div>
    <div class="finding-card">
      <h3>Cost-evidence limits</h3>
      <p class="finding-claim">Turner &amp; Townsend reports a <span class="finding-num">7–10%</span> US construction-cost premium for liquid-cooled facilities. This is a whole-construction benchmark, not an India cooling-equipment quote.</p>
      <span class="finding-src">Turner &amp; Townsend ◆ PUB-22, PUB-23</span>
    </div>
  </div>
</section>

<section id="the-framework">
  <h2>The Framework</h2>
  <div class="framework-box">
    <h3>Capacity completion sensitivity</h3>
    <p>This report separates observed inventory from conditional completion. We model three distinct arithmetic cases: (1) observed stock only (1,789 MW), (2) completion of under-construction inventory (2,298 MW), and (3) completion of the entire identified pipeline (5,649 MW). These are conditional arithmetic cases, not promised deliveries. The model assigns no probabilities to construction, assumes no retirements, and makes no annual phasing assumptions. Cooling procurement can precede commissioning, and retrofit spending can occur without a new megawatt; neither is captured by multiplying operational stock by a single equipment price.</p>
  </div>
</section>

<section id="what-it-means">
  <h2>What It Means</h2>
  <h3>For Policymakers</h3>
  <p>Public support should address testing, skills and qualification barriers with measurable outcomes. Policy inputs must distinguish enacted requirements from draft proposals. The audit found no substantiated evidence of a dedicated cooling-components PLI or a universal Indian data-centre WUE ceiling; incentives should be appraised for additionality and fiscal cost without presuming quantified import shares.</p>
  <h3>For Industry</h3>
  <p>Operators should tender a complete thermal scope and require acceptance tests. Procurement must identify which party owns the server loop, the facility loop, the control logic and the response to leakage. Manufacturers should choose a defined product, secure design rights and prove repeatable quality before adding capacity — verifying exact assembly rather than inferring capability from general HVAC presence.</p>
  <h3>For Investors</h3>
  <p>Financing milestones should link to qualified orders, customer commitments and demonstrated cash conversion. Evaluate entry routes (licensed component production, assembly, system integration) against design rights, qualification time and warranty exposure. A proposed investment must identify intellectual-property rights and manufacturing-process liability; generic cooling-segment IRRs are not asserted.</p>
</section>

<section id="analytical-figures">
  <h2>Analytical Figures</h2>

  <p>The divergence between announced megawatts and actual cooling procurement necessitates a strict accounting of project stages. Treating the entire pipeline as immediate demand overstates the addressable market. The figure below isolates the conditional arithmetic of capacity build from a single dated inventory, showing how the addressable thermal market expands only upon verified construction milestones.</p>

  <figure class="report-figure"><div class="fig-frame">
    <svg viewBox="0 0 800 400" width="100%" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Capacity sensitivity to pipeline completion">
      <line x1="80" y1="50" x2="80" y2="320" stroke="rgba(255,255,255,0.15)" stroke-width="1"/>
      <line x1="80" y1="320" x2="750" y2="320" stroke="rgba(255,255,255,0.15)" stroke-width="1"/>
      <line x1="80" y1="250" x2="750" y2="250" stroke="rgba(255,255,255,0.06)" stroke-width="1"/>
      <line x1="80" y1="180" x2="750" y2="180" stroke="rgba(255,255,255,0.06)" stroke-width="1"/>
      <line x1="80" y1="110" x2="750" y2="110" stroke="rgba(255,255,255,0.06)" stroke-width="1"/>
      <text x="70" y="325" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">0</text>
      <text x="70" y="255" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">2,000</text>
      <text x="70" y="185" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">4,000</text>
      <text x="70" y="115" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">6,000</text>
      <rect x="120" y="257" width="120" height="63" fill="#14b8a6" rx="4"/>
      <text x="180" y="247" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">1,789</text>
      <text x="180" y="345" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">Observed only</text>
      <rect x="340" y="241" width="120" height="79" fill="#3b82f6" rx="4"/>
      <text x="400" y="231" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">2,298</text>
      <text x="400" y="345" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">+ Construction</text>
      <rect x="560" y="121" width="120" height="199" fill="#f59e0b" rx="4"/>
      <text x="620" y="111" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">5,649</text>
      <text x="620" y="345" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">+ All pipeline</text>
    </svg>
    </div><figcaption>Figure 1 — Capacity sensitivity to pipeline completion (MW). Source: Cushman &amp; Wakefield H1 2026 [PUB-16]; modelled by Techadyant Labs.</figcaption>
  </figure>

  <p>These conditional cases do not assign probabilities to construction or planned projects. They serve as boundary conditions for thermal-procurement modelling. A negative return on a cooling-manufacturing investment is not repaired by assuming the automatic conversion of "planned" megawatts into immediate equipment orders.</p>

  <p>Market sizing for India remains fragmented across external research publishers, preventing a defensible pooled headline. The next figure shows the material divergence in 2025 estimates — the reason Techadyant withholds a proprietary 2035 total addressable market without project-level quantity and price matching.</p>

  <figure class="report-figure"><div class="fig-frame">
    <svg viewBox="0 0 800 350" width="100%" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Divergent India cooling-market estimates 2025">
      <line x1="80" y1="50" x2="80" y2="270" stroke="rgba(255,255,255,0.15)" stroke-width="1"/>
      <line x1="80" y1="270" x2="750" y2="270" stroke="rgba(255,255,255,0.15)" stroke-width="1"/>
      <line x1="80" y1="200" x2="750" y2="200" stroke="rgba(255,255,255,0.06)" stroke-width="1"/>
      <line x1="80" y1="130" x2="750" y2="130" stroke="rgba(255,255,255,0.06)" stroke-width="1"/>
      <text x="70" y="275" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">0</text>
      <text x="70" y="205" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">1,000</text>
      <text x="70" y="135" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">2,000</text>
      <text x="70" y="65" fill="#94a3b8" font-family="JetBrains Mono, monospace" font-size="12" text-anchor="end">3,000</text>
      <rect x="120" y="221" width="120" height="49" fill="#3b82f6" rx="4"/>
      <text x="180" y="211" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">689.2</text>
      <text x="180" y="295" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">IMARC</text>
      <rect x="340" y="182" width="120" height="88" fill="#14b8a6" rx="4"/>
      <text x="400" y="172" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">1,243.6</text>
      <text x="400" y="295" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">Grand View Res.</text>
      <rect x="560" y="102" width="120" height="168" fill="#f59e0b" rx="4"/>
      <text x="620" y="92" fill="#f1f5f9" font-family="JetBrains Mono, monospace" font-size="14" font-weight="700" text-anchor="middle">2,380.0</text>
      <text x="620" y="295" fill="#cbd5e1" font-family="Inter, sans-serif" font-size="13" text-anchor="middle">Mordor Intel.</text>
      <text x="400" y="330" fill="#94a3b8" font-family="Inter, sans-serif" font-size="12" text-anchor="middle">USD millions (2025 estimate)</text>
    </svg>
    </div><figcaption>Figure 2 — Divergent India cooling-market estimates (2025); the highest is ~3.45× the lowest. Source: publisher benchmarks [PUB-19, PUB-20, PUB-21].</figcaption>
  </figure>

  <p>Different scope and estimation methods prevent averaging these figures. A bottom-up market forecast requires project quantities, compatible architecture, matched prices and documented overlap eliminations — which this edition does not artificially construct.</p>
</section>

<section id="the-numbers-tabulated">
  <h2>The Numbers, Tabulated</h2>

  <h3>Table 1 — Capacity completion sensitivities (H1 2026 inventory)</h3>
  <table>
    <thead>
      <tr>
        <th>Case</th>
        <th>Operational (MW)</th>
        <th>Construction included (MW)</th>
        <th>Planned included (MW)</th>
        <th>Conditional stock (MW)</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>Observed only</td><td>1,789</td><td>0</td><td>0</td><td>1,789</td></tr>
      <tr><td>Construction completion</td><td>1,789</td><td>509</td><td>0</td><td>2,298</td></tr>
      <tr><td>All pipeline completion</td><td>1,789</td><td>509</td><td>3,351</td><td>5,649</td></tr>
    </tbody>
  </table>
  <p class="microcopy">Source: Cushman &amp; Wakefield H1 2026 [PUB-16]; modelled by Techadyant Labs. No retirements or outside additions assumed.</p>

  <h3>Table 2 — Selected substantiated transactions (2025–2026)</h3>
  <table>
    <thead>
      <tr>
        <th>Date</th>
        <th>Type</th>
        <th>Acquirer / investor → target</th>
        <th>Amount / scope</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>2025-02-28</td><td>Controlling-interest acquisition</td><td>Schneider Electric → Motivair</td><td>Not reproduced here</td></tr>
      <tr><td>2026-03-03</td><td>Completed acquisition</td><td>Trane Technologies → LiquidStack</td><td>Undisclosed</td></tr>
      <tr><td>2026-03-12</td><td>Completed business acquisition</td><td>Eaton → Boyd Thermal</td><td>Not reproduced here</td></tr>
      <tr><td>2026-07-02</td><td>Completed acquisition</td><td>Ecolab → CoolIT</td><td>Approx. USD 4.75 bn</td></tr>
    </tbody>
  </table>
  <p class="microcopy">Source: Techadyant Funding &amp; Investment Tracker [PUB-03, PUB-10, PUB-38, PUB-39].</p>
</section>

<section id="what-to-watch">
  <h2>What to Watch</h2>
  <ul class="watch-list">
    <li>
      <span class="watch-date">2026–2027</span>
      <span class="watch-text">Commissioning of the 509 MW under-construction capacity and verification of actual thermal-procurement packages versus announced specifications.</span>
    </li>
    <li>
      <span class="watch-date">2027+</span>
      <span class="watch-text">Evolution of the broad EU PFAS restriction proposal and its downstream impact on immersion-cooling fluid supply chains and end-of-life treatment compliance.</span>
    </li>
    <li>
      <span class="watch-date">Ongoing</span>
      <span class="watch-text">Verification of domestic manufacturing claims versus actual indigenous intellectual property, component sourcing and repeatable yield rates.</span>
    </li>
    <li>
      <span class="watch-date">Ongoing</span>
      <span class="watch-text">Site-specific groundwater-extraction permissions and their impact on facility-level heat-rejection design choices in high-density corridors.</span>
    </li>
  </ul>
</section>

<section id="frequently-asked-questions">
  <h2>Frequently Asked Questions</h2>
  <details>
    <summary>Is liquid cooling mandatory for high-power AI chips?</summary>
    <div class="faq-answer">No. NVIDIA documents an air-cooled DGX B200 configuration. A chip-power threshold alone cannot establish a universal requirement for direct liquid cooling; the complete system design dictates the architecture.</div>
  </details>
  <details>
    <summary>What is India's operational data-centre capacity as of H1 2026?</summary>
    <div class="faq-answer">According to Cushman &amp; Wakefield H1 2026 data, operational capacity is 1,789 MW, with 509 MW under construction and 3,351 MW planned.</div>
  </details>
  <details>
    <summary>Are there dedicated cooling PLI schemes in India?</summary>
    <div class="faq-answer">No. The report audit found no substantiated evidence of a dedicated cooling-components Production Linked Incentive (PLI) scheme. Policy assumptions must be tested against applicable instruments.</div>
  </details>
  <details>
    <summary>How much does liquid cooling add to construction costs?</summary>
    <div class="faq-answer">Turner &amp; Townsend's 2025–2026 index reports a 7–10% construction-cost premium for liquid-cooled facilities of comparable IT capacity in the US, expressed as an index of 107–110 versus 100 for air.</div>
  </details>
  <details>
    <summary>Which companies have documented liquid-cooling manufacturing in India?</summary>
    <div class="faq-answer">Schneider Electric announced a Bengaluru Motivair liquid-cooling factory, and Vertiv has documented manufacturing in Chakan, Pune, alongside a rack-level co-engineering collaboration with Netweb Technologies.</div>
  </details>
</section>

<section id="sources-methodology">
  <h2>Sources &amp; Methodology</h2>
  <p>This edition uses desk research checked on 27 September 2026. Primary sources include company announcements, public-authority records, original research-publisher releases, and the downloaded Cushman &amp; Wakefield H1 2026 report. A publisher is the primary source for its own estimate; that does not make the estimate an independently verified market fact. Every load-bearing claim resolves to a numbered source record (PUB-01 onward) in the report and companion workbook.</p>
  <ol>
    <li>Cushman &amp; Wakefield — India Data Centre H1 2026 Update [PUB-16]</li>
    <li>Dell'Oro Group — Data Center Liquid Cooling Market Forecast [PUB-17]</li>
    <li>Turner &amp; Townsend — Data-centre construction cost index 2025–2026 [PUB-22, PUB-23]</li>
    <li>NVIDIA — DGX SuperPOD Data Center Best Practices with DGX B200 [PUB-05]</li>
    <li>Company records — Schneider Electric, Vertiv, Voltas, Blue Star, Ecolab, Trane Technologies [PUB-24 to PUB-27, PUB-03, PUB-10]</li>
  </ol>
</section>

<section id="get-the-full-report">
  <h2>Get the Full Report</h2>
  <p>The free edition is a 12-page briefing covering the thesis, the audited capacity inventory and the evidence discipline. The full report runs to 59 pages with 22 tables and 43 sourced records — the audited company register, the technology-qualification framework, the capacity-completion model and the investment-diligence checklist.</p>

  <div class="conversion-grid">
    <div class="buy-card">
      <h3>Full Report — Digital Edition</h3>
      <div class="price">₹4,900</div>
      <p>Complete 59-page strategic-intelligence report — audited capacity inventory, vendor register, technology-qualification framework and diligence checklist. Instant, secure PDF delivery after purchase.</p>
      <a href="#get-report-access" class="btn-ed btn-ed-primary">Purchase Full Report</a>
      <p class="microcopy">Institutional and multi-seat licensing available — labs@techadyant.com. GST applicable.</p>
    </div>

    <div class="buy-card">
      <h3>Free 12-Page Edition</h3>
      <div class="price">Free</div>
      <p>Read the thesis, key numbers and the evidence framework before you buy. No proprietary 2035 TAM or investment return is asserted — the report is a sourced strategic review.</p>
      <a href="#get-report-access" class="btn-ed btn-ed-ghost">Read the free edition</a>
      <p class="microcopy">Delivered as a PDF from the Techadyant Labs library.</p>
    </div>
  </div>
</section>
